! ==================================================================================================
! Literature-based ACWS domain model: T3 - Hong Kong hot/humid target domain with physically matched plant capacity
! EnergyPlus target version: 24.2.0-94a887817b
! Location placeholder: Hong Kong, China (22.3193, 114.1694, UTC+8)
! 
! Design basis:
! - Three water-cooled chillers are modeled explicitly.
! - Pumps and cooling towers are represented as aggregate variable-speed plant equipment.
! - S1/S3/T1 are anchored to the published 3-chiller central ACWS case:
!   3 脳 1934 kW chillers, 3 duty chilled-water pumps at 350 m3/h and 37 kW,
!   3 duty condenser-water pumps at 420 m3/h and 90 kW, and 3 cooling towers at 15 kW fan power.
! - S2/T2/T3 are controlled domain perturbations that keep flow and pump/tower parameters in engineering ranges.
! - Replace the Schedule:File CSV with your Meteonorm-derived 8760 h cooling-load file for final experiments.
! ==================================================================================================

Version,24.2;

SimulationControl,
  No,                    !- Do Zone Sizing Calculation
  No,                    !- Do System Sizing Calculation
  No,                    !- Do Plant Sizing Calculation
  No,                    !- Run Simulation for Sizing Periods
  Yes;                   !- Run Simulation for Weather File Run Periods

Building,
  ACWS_T3_PhysicalMatchedHongKongHotHumid,
  0.0,                   !- North Axis {deg}
  Suburbs,               !- Terrain
  0.04,                  !- Loads Convergence Tolerance Value {W}
  0.4,                   !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,          !- Solar Distribution
  25,                    !- Maximum Number of Warmup Days
  6;                     !- Minimum Number of Warmup Days

Timestep,4;

RunPeriod,
  Annual Run,
  1, 1,                  !- Begin Month, Begin Day
  ,                      !- Begin Year
  12, 31,                !- End Month, End Day
  ,                      !- End Year
  Monday,                !- Day of Week for Start Day
  Yes, Yes, No, Yes, Yes;!- Weather/Holiday/Rain/Snow flags

Site:Location,
  HongKong_CN_Meteonorm_Placeholder,
  22.3193,                 !- Latitude {deg}
  114.1694,                !- Longitude {deg}
  8.0,                   !- Time Zone {hr}
  10.0;                   !- Elevation {m}

GlobalGeometryRules,
  UpperLeftCorner,
  CounterClockWise,
  Relative;


! --------------------------------------------------------------------------------------------------
! DOMAIN PROFILE SUMMARY
! Domain ID: T3
! Intended role: target
! Reference/anchor: Hong Kong hot/humid weather profile with generated building-side cooling load.
! Physical matching note: this variant keeps the 3-chiller topology but scales the plant from
! 3 x 1800 kW to 3 x 2300 kW so the 6210 kW generated-load peak does not exceed plant capacity.
! Total chiller capacity: 6900.0 kW
! CHW design flow: 0.346863 m3/s; aggregate CHW pump power: 132.0 kW
! CW design flow: 0.416236 m3/s; aggregate CW pump power: 321.1 kW
! Cooling tower aggregate fan power: 53.5 kW
! Building-load CSV: T3_generated_load_profile_test_eplus_cooling.csv.
! --------------------------------------------------------------------------------------------------

! ==================================================================================================
! SCHEDULES
! ==================================================================================================

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  DISCRETE;

Schedule:Compact,
  Always On,
  OnOff,
  THROUGH: 12/31,
  FOR: AllDays,
  UNTIL: 24:00, 1;
Schedule:Compact,
  CHW Supply Temp Setpoint,
  Any Number,
  THROUGH: 12/31,
  FOR: AllDays,
  UNTIL: 24:00, 7.00;

Schedule:Compact,
  Load Profile Flow Frac Schedule,
  Any Number,
  THROUGH: 12/31,
  FOR: AllDays,
  UNTIL: 24:00, 1.0;

Schedule:File,
  ACWS Cooling Load Schedule,
  Any Number,
  T3_ERA5_2019_raw_plant.csv,
  2,
  1,
  8760,
  Comma,
  No,
  60,
  No;
PlantLoop,
  Chilled Water Loop,
  Water,
  ,
  CW Loop Operation,
  CW Supply Outlet Node,
  100,
  3,
  0.346863,
  0,
  autocalculate,
  CW Supply Inlet Node,
  CW Supply Outlet Node,
  Cooling Supply Side Branches,
  Cooling Supply Side Connectors,
  CW Demand Inlet Node,
  CW Demand Outlet Node,
  Cooling Demand Side Branches,
  Cooling Demand Side Connectors,
  Optimal;
BranchList,
  Cooling Supply Side Branches,
  CW Supply Pump Branch,
  CW Supply Chiller 1 Branch,
  CW Supply Chiller 2 Branch,
  CW Supply Chiller 3 Branch,
  CW Supply Bypass Branch,
  CW Supply Outlet Branch;

Branch,
  CW Supply Pump Branch,
  ,
  Pump:VariableSpeed,
  CHW Pump,
  CW Supply Inlet Node,
  CW Pump Outlet Node;
Branch,
  CW Supply Chiller 1 Branch,
  ,
  Chiller:Electric,
  Water Cooled Chiller 1,
  Chiller 1 Evap Inlet Node,
  Chiller 1 Evap Outlet Node;

Branch,
  CW Supply Chiller 2 Branch,
  ,
  Chiller:Electric,
  Water Cooled Chiller 2,
  Chiller 2 Evap Inlet Node,
  Chiller 2 Evap Outlet Node;

Branch,
  CW Supply Chiller 3 Branch,
  ,
  Chiller:Electric,
  Water Cooled Chiller 3,
  Chiller 3 Evap Inlet Node,
  Chiller 3 Evap Outlet Node;

Branch,
  CW Supply Bypass Branch,
  ,
  Pipe:Adiabatic,
  CW Supply Side Bypass Pipe,
  CW Supply Bypass Inlet Node,
  CW Supply Bypass Outlet Node;

Branch,
  CW Supply Outlet Branch,
  ,
  Pipe:Adiabatic,
  CW Supply Side Outlet Pipe,
  CW Supply Side Exit Pipe Inlet Node,
  CW Supply Outlet Node;

ConnectorList,
  Cooling Supply Side Connectors,
  Connector:Splitter,
  CW Loop Supply Splitter,
  Connector:Mixer,
  CW Loop Supply Mixer;
Connector:Splitter,
  CW Loop Supply Splitter,
  CW Supply Pump Branch,
  CW Supply Chiller 1 Branch,
  CW Supply Chiller 2 Branch,
  CW Supply Chiller 3 Branch,
  CW Supply Bypass Branch;
Connector:Mixer,
  CW Loop Supply Mixer,
  CW Supply Outlet Branch,
  CW Supply Chiller 1 Branch,
  CW Supply Chiller 2 Branch,
  CW Supply Chiller 3 Branch,
  CW Supply Bypass Branch;

BranchList,
  Cooling Demand Side Branches,
  CW Demand Inlet Branch,
  CW Demand Load Profile Branch,
  CW Demand Bypass Branch,
  CW Demand Outlet Branch;

Branch,
  CW Demand Inlet Branch,
  ,
  Pipe:Adiabatic,
  CW Demand Side Inlet Pipe,
  CW Demand Inlet Node,
  CW Demand Entrance Pipe Outlet Node;

Branch,
  CW Demand Load Profile Branch,
  ,
  LoadProfile:Plant,
  Building Cooling Load Profile,
  Cooling Demand Load Profile Inlet Node,
  Cooling Demand Load Profile Outlet Node;

Branch,
  CW Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  CW Demand Side Bypass Pipe,
  CW Demand Bypass Inlet Node,
  CW Demand Bypass Outlet Node;

Branch,
  CW Demand Outlet Branch,
  ,
  Pipe:Adiabatic,
  CW Demand Side Outlet Pipe,
  CW Demand Exit Pipe Inlet Node,
  CW Demand Outlet Node;

ConnectorList,
  Cooling Demand Side Connectors,
  Connector:Splitter,
  CW Loop Demand Splitter,
  Connector:Mixer,
  CW Loop Demand Mixer;

Connector:Splitter,
  CW Loop Demand Splitter,
  CW Demand Inlet Branch,
  CW Demand Load Profile Branch,
  CW Demand Bypass Branch;

Connector:Mixer,
  CW Loop Demand Mixer,
  CW Demand Outlet Branch,
  CW Demand Load Profile Branch,
  CW Demand Bypass Branch;
Chiller:Electric,
  Water Cooled Chiller 1,
  WaterCooled,
  2300000,                  !- Nominal Capacity {W}
  3.300,                    !- Nominal COP {W/W}
  Chiller 1 Evap Inlet Node,
  Chiller 1 Evap Outlet Node,
  Chiller 1 Condenser Inlet Node,
  Chiller 1 Condenser Outlet Node,
  0.15,
  1.0,
  0.65,
  29.44,
  2.682759,
  7.00,
  0.1,
  0.15,
  0.94483600,
  -0.05700880,
  -0.00185486,
  1.907846,
  -1.20498700,
  0.26346230,
  0.03303,
  0.6852,
  0.2818,
  5,
  NotModulated;

Chiller:Electric,
  Water Cooled Chiller 2,
  WaterCooled,
  2300000,                  !- Nominal Capacity {W}
  3.300,                    !- Nominal COP {W/W}
  Chiller 2 Evap Inlet Node,
  Chiller 2 Evap Outlet Node,
  Chiller 2 Condenser Inlet Node,
  Chiller 2 Condenser Outlet Node,
  0.15,
  1.0,
  0.65,
  29.44,
  2.682759,
  7.00,
  0.1,
  0.15,
  0.94483600,
  -0.05700880,
  -0.00185486,
  1.907846,
  -1.20498700,
  0.26346230,
  0.03303,
  0.6852,
  0.2818,
  5,
  NotModulated;

Chiller:Electric,
  Water Cooled Chiller 3,
  WaterCooled,
  2300000,                  !- Nominal Capacity {W}
  3.300,                    !- Nominal COP {W/W}
  Chiller 3 Evap Inlet Node,
  Chiller 3 Evap Outlet Node,
  Chiller 3 Condenser Inlet Node,
  Chiller 3 Condenser Outlet Node,
  0.15,
  1.0,
  0.65,
  29.44,
  2.682759,
  7.00,
  0.1,
  0.15,
  0.94483600,
  -0.05700880,
  -0.00185486,
  1.907846,
  -1.20498700,
  0.26346230,
  0.03303,
  0.6852,
  0.2818,
  5,
  NotModulated;

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,
  Temperature,
  CHW Supply Temp Setpoint,
  CW Supply Outlet Node;
Pump:VariableSpeed,
  CHW Pump,
  CW Supply Inlet Node,
  CW Pump Outlet Node,
  0.346863,                  !- Design Maximum Flow Rate {m3/s}
  235360,                  !- Design Pump Head {Pa}
  132006,                 !- Design Power Consumption {W}
  0.90,
  0.0,
  0,
  0,
  0,
  1,
  0.069373,
  INTERMITTENT;

Pipe:Adiabatic, CW Supply Side Bypass Pipe, CW Supply Bypass Inlet Node, CW Supply Bypass Outlet Node;
Pipe:Adiabatic, CW Supply Side Outlet Pipe, CW Supply Side Exit Pipe Inlet Node, CW Supply Outlet Node;
Pipe:Adiabatic, CW Demand Side Inlet Pipe, CW Demand Inlet Node, CW Demand Entrance Pipe Outlet Node;
Pipe:Adiabatic, CW Demand Side Bypass Pipe, CW Demand Bypass Inlet Node, CW Demand Bypass Outlet Node;
Pipe:Adiabatic, CW Demand Side Outlet Pipe, CW Demand Exit Pipe Inlet Node, CW Demand Outlet Node;
LoadProfile:Plant,
  Building Cooling Load Profile,
  Cooling Demand Load Profile Inlet Node,
  Cooling Demand Load Profile Outlet Node,
  ACWS Cooling Load Schedule,
  0.346863,
  Load Profile Flow Frac Schedule,
  Water;

PlantEquipmentOperationSchemes,
  CW Loop Operation,
  PlantEquipmentOperation:CoolingLoad,
  CW Loop Cooling Load,
  Always On;

PlantEquipmentOperation:CoolingLoad,
  CW Loop Cooling Load,
  0,
  1000000000,
  Chiller Plant;
PlantEquipmentList,
  Chiller Plant,
  Chiller:Electric,
  Water Cooled Chiller 1,
  Chiller:Electric,
  Water Cooled Chiller 2,
  Chiller:Electric,
  Water Cooled Chiller 3;
Sizing:Plant,
  Chilled Water Loop,
  Cooling,
  7.00,
  5.00;
PlantLoop,
  Condenser Loop,
  Water,
  ,
  Tower Loop Operation,
  Condenser Supply Outlet Node,
  100,
  3,
  0.416236,
  0,
  autocalculate,
  Condenser Supply Inlet Node,
  Condenser Supply Outlet Node,
  Condenser Supply Side Branches,
  Condenser Supply Side Connectors,
  Condenser Demand Inlet Node,
  Condenser Demand Outlet Node,
  Condenser Demand Side Branches,
  Condenser Demand Side Connectors,
  Optimal;

BranchList,
  Condenser Supply Side Branches,
  Condenser Supply Pump Branch,
  Condenser Supply Tower Branch,
  Condenser Supply Bypass Branch,
  Condenser Supply Outlet Branch;

Branch,
  Condenser Supply Pump Branch,
  ,
  Pump:VariableSpeed,
  CW Pump,
  Condenser Supply Inlet Node,
  Condenser Pump Outlet Node;

Branch,
  Condenser Supply Tower Branch,
  ,
  CoolingTower:VariableSpeed,
  Cooling Tower,
  Condenser Tower Inlet Node,
  Condenser Tower Outlet Node;

Branch,
  Condenser Supply Bypass Branch,
  ,
  Pipe:Adiabatic,
  Condenser Supply Bypass Pipe,
  Cond Supply Bypass Inlet Node,
  Cond Supply Bypass Outlet Node;

Branch,
  Condenser Supply Outlet Branch,
  ,
  Pipe:Adiabatic,
  Condenser Supply Outlet Pipe,
  Condenser Supply Exit Pipe Inlet Node,
  Condenser Supply Outlet Node;

ConnectorList,
  Condenser Supply Side Connectors,
  Connector:Splitter,
  Condenser Supply Splitter,
  Connector:Mixer,
  Condenser Supply Mixer;

Connector:Splitter,
  Condenser Supply Splitter,
  Condenser Supply Pump Branch,
  Condenser Supply Tower Branch,
  Condenser Supply Bypass Branch;

Connector:Mixer,
  Condenser Supply Mixer,
  Condenser Supply Outlet Branch,
  Condenser Supply Tower Branch,
  Condenser Supply Bypass Branch;
BranchList,
  Condenser Demand Side Branches,
  Condenser Demand Inlet Branch,
  Condenser Demand Chiller 1 Branch,
  Condenser Demand Chiller 2 Branch,
  Condenser Demand Chiller 3 Branch,
  Condenser Demand Bypass Branch,
  Condenser Demand Outlet Branch;

Branch,
  Condenser Demand Inlet Branch,
  ,
  Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,
  Condenser Demand Inlet Node,
  Condenser Demand Entrance Pipe Outlet Node;
Branch,
  Condenser Demand Chiller 1 Branch,
  ,
  Chiller:Electric,
  Water Cooled Chiller 1,
  Chiller 1 Condenser Inlet Node,
  Chiller 1 Condenser Outlet Node;

Branch,
  Condenser Demand Chiller 2 Branch,
  ,
  Chiller:Electric,
  Water Cooled Chiller 2,
  Chiller 2 Condenser Inlet Node,
  Chiller 2 Condenser Outlet Node;

Branch,
  Condenser Demand Chiller 3 Branch,
  ,
  Chiller:Electric,
  Water Cooled Chiller 3,
  Chiller 3 Condenser Inlet Node,
  Chiller 3 Condenser Outlet Node;

Branch,
  Condenser Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  Condenser Demand Bypass Pipe,
  Cond Demand Bypass Inlet Node,
  Cond Demand Bypass Outlet Node;

Branch,
  Condenser Demand Outlet Branch,
  ,
  Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,
  Condenser Demand Exit Pipe Inlet Node,
  Condenser Demand Outlet Node;

ConnectorList,
  Condenser Demand Side Connectors,
  Connector:Splitter,
  Condenser Demand Splitter,
  Connector:Mixer,
  Condenser Demand Mixer;
Connector:Splitter,
  Condenser Demand Splitter,
  Condenser Demand Inlet Branch,
  Condenser Demand Chiller 1 Branch,
  Condenser Demand Chiller 2 Branch,
  Condenser Demand Chiller 3 Branch,
  Condenser Demand Bypass Branch;
Connector:Mixer,
  Condenser Demand Mixer,
  Condenser Demand Outlet Branch,
  Condenser Demand Chiller 1 Branch,
  Condenser Demand Chiller 2 Branch,
  Condenser Demand Chiller 3 Branch,
  Condenser Demand Bypass Branch;
CoolingTower:VariableSpeed,
  Cooling Tower,
  Condenser Tower Inlet Node,
  Condenser Tower Outlet Node,
  YorkCalcUserDefined,
  YorkCalc Default Tower Model,
  ,
  ,
  ,
  0.416236,
  174.8,                  !- Design Air Flow Rate {m3/s}
  53516,                  !- Design Fan Power {W}
  CoolingTowerFanRatioCurve,
  0.25,
  0.125,
  0,
  2.0,
  ,
  SaturatedExit,
  ,
  0.083247,
  ConcentrationRatio,
  4.0;

Curve:Cubic,
  CoolingTowerFanRatioCurve,
  -0.00931516301535329,
  0.0512333965844443,
  -0.0838364671381841,
  1.04191823356909,
  0.15,
  1.0;

CoolingTowerPerformance:YorkCalc,
  YorkCalc Default Tower Model,
  -34.4,
  32.0,
  0.0,
  87.0,
  0.0,
  40.0,
  0.5,
  4.0,
  8.0,
  -0.359741205,
  -0.055053608,
  0.0023850432,
  0.173926877,
  -0.0248473764,
  0.00048430224,
  -0.005589849456,
  0.0005770079712,
  -0.00001342427256,
  2.84765801111111,
  -0.121765149,
  0.0014599242,
  1.680428651,
  -0.0166920786,
  -0.0007190532,
  -0.025485194448,
  0.0000487491696,
  0.00002719234152,
  -0.0653766255555556,
  -0.002278167,
  0.0002500254,
  -0.0910565458,
  0.00318176316,
  0.000038621772,
  -0.0034285382352,
  0.00000856589904,
  -0.000001516821552;

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Loop Setpoint Manager,
  Temperature,
  OutdoorAirWetBulb,
  0,
  80,
  10,
  Condenser Supply Outlet Node;
Pump:VariableSpeed,
  CW Pump,
  Condenser Supply Inlet Node,
  Condenser Pump Outlet Node,
  0.416236,                  !- Design Maximum Flow Rate {m3/s}
  490332,                  !- Design Pump Head {Pa}
  321097,                 !- Design Power Consumption {W}
  0.90,
  0.0,
  0,
  0,
  0,
  1,
  0.104058,
  INTERMITTENT;

Pipe:Adiabatic, Condenser Supply Bypass Pipe, Cond Supply Bypass Inlet Node, Cond Supply Bypass Outlet Node;
Pipe:Adiabatic, Condenser Supply Outlet Pipe, Condenser Supply Exit Pipe Inlet Node, Condenser Supply Outlet Node;
Pipe:Adiabatic, Condenser Demand Inlet Pipe, Condenser Demand Inlet Node, Condenser Demand Entrance Pipe Outlet Node;
Pipe:Adiabatic, Condenser Demand Bypass Pipe, Cond Demand Bypass Inlet Node, Cond Demand Bypass Outlet Node;
Pipe:Adiabatic, Condenser Demand Outlet Pipe, Condenser Demand Exit Pipe Inlet Node, Condenser Demand Outlet Node;

PlantEquipmentOperationSchemes,
  Tower Loop Operation,
  PlantEquipmentOperation:CoolingLoad,
  Tower Load,
  Always On;

PlantEquipmentOperation:CoolingLoad,
  Tower Load,
  0,
  1000000000,
  Tower Plant;

PlantEquipmentList,
  Tower Plant,
  CoolingTower:VariableSpeed,
  Cooling Tower;
Sizing:Plant,
  Condenser Loop,
  Condenser,
  29.00,
  5.00;

! ==================================================================================================
! OUTPUTS
! Use "energyplus -r" to generate eplusout.csv.
! If an Output:Variable name is unavailable in your EnergyPlus version, check eplusout.rdd and replace it.
! ==================================================================================================

Output:VariableDictionary,IDF;

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Timestep;
Output:Variable,*,Plant Load Profile Mass Flow Rate,Timestep;
Output:Variable,*,Plant Load Profile Heat Transfer Rate,Timestep;

Output:Variable,*,Chiller Electricity Rate,Timestep;
Output:Variable,*,Chiller Evaporator Cooling Rate,Timestep;
Output:Variable,*,Chiller Evaporator Inlet Temperature,Timestep;
Output:Variable,*,Chiller Evaporator Outlet Temperature,Timestep;
Output:Variable,*,Chiller Condenser Inlet Temperature,Timestep;
Output:Variable,*,Chiller Condenser Outlet Temperature,Timestep;

Output:Variable,*,Pump Electricity Rate,Timestep;
Output:Variable,*,Pump Mass Flow Rate,Timestep;
Output:Variable,*,Cooling Tower Fan Electricity Rate,Timestep;
Output:Variable,*,Cooling Tower Inlet Temperature,Timestep;
Output:Variable,*,Cooling Tower Outlet Temperature,Timestep;
Output:Variable,*,Cooling Tower Heat Transfer Rate,Timestep;

Output:Meter,Electricity:Facility,Timestep;

OutputControl:Table:Style,
  Comma;

Output:Table:SummaryReports,
  AllSummary;


